# Segurança em Sistemas SCADA

```{=latex}
\section*{Objetivos de Aprendizagem}
```

Ao final deste capítulo, o leitor será capaz de:

- Compreender por que a cibersegurança em OT é diferente da segurança em TI.
- Identificar as principais ameaças e vetores de ataque a sistemas SCADA.
- Aplicar os conceitos da norma IEC 62443 para proteção de ambientes industriais.
- Descrever as melhores práticas de segmentação de redes TI/OT.

---

## OT Security: Por que é Diferente?

A cibersegurança em **OT** (*Operational Technology*) segue princípios distintos da segurança em **TI** (*Information Technology*). A tríade clássica **CIA** (Confidencialidade, Integridade e Disponibilidade) continua relevante, mas não existe uma ordem universal de prioridade: os impactos sobre segurança de pessoas, meio ambiente, processo e continuidade precisam ser avaliados para cada sistema.

**Tabela 8.1 – Ênfases de risco frequentes: TI × OT**

| Aspecto | TI (Corporativa) | OT (Industrial) |
|---|---|---|
| Impacto frequentemente enfatizado | Exposição de dados e privacidade | Segurança de pessoas, processo e continuidade operacional |
| Risco de integridade | Alteração de dados ou transações | Comandos ou valores manipulados podem afetar o processo físico |
| Risco de disponibilidade | Interrupção de serviços e negócios | Perda de supervisão ou controle pode causar consequências físicas e operacionais |

Na OT, **parar um sistema pode significar** perda de produção, interrupção de serviço essencial ou riscos à segurança de pessoas e ao meio ambiente. A prioridade entre confidencialidade, integridade e disponibilidade depende da análise de risco e do contexto operacional.

**Outras diferenças críticas:**

- **Ciclo de vida:** sistemas OT operam por décadas; patches e atualizações são raros ou impossíveis sem parada programada.
- **Tempo real:** latências introduzidas por firewalls e antivírus podem afetar o controle.
- **Protocolos legados:** Modbus, DNP3 e outros foram projetados sem autenticação ou criptografia.
- **Air gap histórico:** sistemas OT eram fisicamente isolados; a convergência TI/OT eliminou essa barreira.

> ⚠️ **Atenção:** Um antivírus mal configurado em um servidor SCADA pode consumir CPU durante um scan e causar timeouts de comunicação — resultando em falsos alarmes ou perda de controle do processo. Soluções de segurança para OT devem ser **específicas para o ambiente industrial**.

---

## Linha do Tempo de Ataques a Infraestruturas Críticas

> 🖼️ **[Figura 8.1 – Linha do tempo de ataques a sistemas SCADA e infraestruturas críticas]**
> *Infográfico com os principais incidentes de segurança em OT: Stuxnet (2010), Ukraine Power Grid (2015, 2016), Triton/Trisis (2017), Colonial Pipeline (2021), Oldsmar Water Treatment (2021). Para cada evento: ano, país, setor afetado, impacto e vetor de ataque.*

**Stuxnet (2010):** malware sofisticado criado para sabotar centrífugas de enriquecimento de urânio no Irã, manipulando CLPs Siemens S7-315/417. Primeiro ataque cibernético documentado a causar dano físico real.

**Ukraine Power Grid (2015):** ataque via phishing comprometeu estações SCADA de distribuidoras de energia, resultando em blackout para 230.000 pessoas.

**Triton/Trisis (2017):** ataque direcionado a sistemas de segurança funcional (SIS — Safety Instrumented System) em uma refinaria petroquímica no Oriente Médio. O objetivo era desabilitar a proteção que impede explosões.

**Colonial Pipeline (2021):** ransomware no sistema de TI da maior operadora de oleodutos dos EUA. A empresa desligou preventivamente o SCADA — causando escassez de combustível na Costa Leste americana.

---

## Principais Vetores de Ataque

| Vetor | Descrição | Mitigação |
|---|---|---|
| Phishing | Email falso induz operador a instalar malware | Treinamento, MFA, filtro de email |
| USB / mídia removível | Malware em pen drives usados na rede OT | Política zero USB, portas bloqueadas |
| Acesso remoto inseguro | VPN sem MFA, RDP exposto | MFA obrigatório, jump server, PAM |
| Vulnerabilidades em sistemas legados | CLPs/HMIs sem patch por anos | Segmentação, monitoramento passivo |
| Supply chain | Firmware malicioso em hardware comprado | Verificação de integridade, fornecedores certificados |
| Movimento lateral TI→OT | Atacante compromete TI e se move para OT | Segmentação, DMZ industrial |

---

## Norma IEC 62443

A **IEC 62443** (*Security for Industrial Automation and Control Systems*) é a família de normas internacional para cibersegurança em sistemas de automação e controle industrial. É estruturada em quatro séries:

| Série | Título | Conteúdo |
|---|---|---|
| **IEC 62443-1** | Geral | Terminologia, conceitos, modelos |
| **IEC 62443-2** | Políticas e Procedimentos | Requisitos para operadores e integradores |
| **IEC 62443-3** | Sistema | Avaliação de risco, zonas e condutos |
| **IEC 62443-4** | Componentes | Requisitos para produtos (CLPs, SCADA) |

### Zonas de Segurança e Condutos

O conceito central da IEC 62443-3-2 é dividir o sistema em **zonas** (*Security Zones*) e **condutos** (*Conduits*):

- **Zona de Segurança:** agrupamento de ativos com requisitos de segurança semelhantes e nível de confiança equivalente.
- **Conduto:** canal de comunicação que conecta duas zonas, com controles de segurança aplicados ao tráfego.

```mermaid
flowchart TB
    subgraph Z1["Zona corporativa"]
        ERP["ERP / e-mail / Internet"]
    end
    subgraph Z2["DMZ industrial"]
        HIST["Historiador / servidor web"]
        PATCH["Servidor de patches"]
    end
    subgraph Z3["Zona supervisoria"]
        SCADA["Servidor SCADA"]
        HMI["Estacoes HMI"]
    end
    subgraph Z4["Zona de controle"]
        CLP["CLPs"]
        RTU["RTUs"]
    end
    subgraph Z5["Zona de seguranca funcional"]
        SIS["Sistema de seguranca"]
    end
    ERP -->|"firewall"| HIST
    HIST -->|"firewall"| SCADA
    SCADA -->|"firewall"| CLP
    CLP -.-> SIS
```

> 🖼️ **[Figura 8.2 – Modelo de zonas e condutos IEC 62443]**
> *Diagrama de zonas funcionais conectadas por condutos controlados: Zona Corporativa, DMZ Industrial, Supervisão, Controle e Sistema Instrumentado de Segurança. Mostrar fronteiras, fluxos permitidos e pontos de aplicação de controles, sem atribuir automaticamente um SL às zonas nem sugerir que a criticidade sempre cresce em direção ao centro.*

### Security Levels (SL)

A IEC 62443 descreve níveis de segurança (**SL**) associados à capacidade de resistência requerida para um sistema ou componente. A seleção do **SL-alvo** resulta da análise de risco e dos requisitos de segurança; não se atribui um nível apenas pelo nome ou posição da zona. SL 0 indica ausência de requisitos específicos, e SL 1 a 4 representam capacidades progressivamente maiores contra ameaças intencionais.

| SL | Proteção contra | Descrição |
|---|---|---|
| **SL 1** | Violações casuais ou acidentais | Erros e uso indevido não deliberado |
| **SL 2** | Ataques intencionais com meios simples e recursos limitados | Ameaça com competências e motivação limitadas |
| **SL 3** | Ataques intencionais com meios sofisticados e recursos moderados | Ameaça com competências e motivação moderadas |
| **SL 4** | Ataques intencionais com meios sofisticados e recursos extensos | Ameaça com competências e motivação elevadas |

---

## Boas Práticas de Segurança em SCADA

### Segmentação de Redes

> 🖼️ **[Figura 8.3 – Segmentação em zonas, com o tráfego permitido e o bloqueado]**
> *Diagrama de blocos com zonas corporativa, DMZ industrial, supervisória e de controle. Mostrar apenas os fluxos explicitamente permitidos e bloqueados, os pontos de inspeção (firewalls e proxies) e os protocolos/portas do cenário ilustrado. Não pré-atribuir SL às zonas: indicar que os alvos dependem de análise de risco.*

- Segmentar a rede OT da rede corporativa com **firewall industrial** e regras explícitas de comunicação; isolamento físico pode ser apropriado em certos casos, mas não substitui a análise dos caminhos de manutenção e troca de dados.
- Criar **DMZ Industrial** para sistemas que precisam compartilhar dados com TI (historiador, servidor web de relatórios).
- Usar **diodos de dados** (*data diodes*) quando a arquitetura exigir fluxo unidirecional. Eles impõem uma direção de comunicação no enlace protegido, mas não tornam invulneráveis os sistemas conectados nem eliminam outros caminhos de retorno.

### Controle de Acesso Remoto

- **VPN com MFA** (*Multi-Factor Authentication*) para todos os acessos remotos.
- **Jump Server / Bastion Host:** toda conexão remota passa por um servidor intermediário — nunca acesso direto a CLPs.
- **PAM** (*Privileged Access Management*): registro e gravação de todas as sessões de manutenção remota.
- **Tempo limitado:** acessos remotos habilitados apenas durante janelas de manutenção, com aprovação.

> 💡 **Dica:** Nunca exponha a porta RDP (3389) ou SSH (22) de servidores SCADA diretamente para a internet. Uma busca no Shodan.io revela milhares de sistemas SCADA acessíveis publicamente — a maioria sem autenticação adequada.

### Gestão de Vulnerabilidades e Patches

- **Inventário de ativos:** manter catálogo atualizado de todos os equipamentos OT (fabricante, modelo, firmware, protocolos).
- **Avaliação de vulnerabilidades passiva:** ferramentas como **Claroty**, **Dragos** ou **Tenable OT** identificam vulnerabilidades sem enviar pacotes ativos (que poderiam impactar o processo).
- **Patch em janelas de manutenção:** atualizações testadas em ambiente de homologação antes da produção.
- **EOL Management:** equipamentos sem suporte (End-of-Life) devem ser isolados e substituídos no prazo.

### Backup e Recuperação

- Backup regular de: configurações de CLPs, configurações do SCADA (tags, telas, scripts), banco de dados histórico.
- Teste periódico de restauração.
- Plano de **DRP** (*Disaster Recovery Plan*) específico para o ambiente OT.

### Treinamento e Cultura de Segurança

- Operadores e técnicos de manutenção são o principal vetor de ataque (phishing, USB).
- Treinamentos regulares de **segurança cibernética industrial** para toda a equipe OT.
- Política clara sobre uso de dispositivos pessoais e mídias removíveis na planta.

> 📌 **Nota:** No Brasil, o setor de energia elétrica é regulado pela **Resolução Normativa ANEEL nº 964/2021**, que estabelece requisitos mínimos de segurança cibernética para o Ambiente de TI e OT de agentes do setor elétrico, baseados na IEC 62443 e no NIST Cybersecurity Framework.

---

## Monitoramento e Resposta a Incidentes (SOC OT)

Responder a um incidente em rede industrial é diferente de responder em rede corporativa: não se
pode simplesmente desligar o equipamento suspeito se ele estiver operando o processo.

```mermaid
flowchart TB
    DT["Deteccao: monitoramento passivo"] --> TR["Triagem: falso positivo"]
    TR --> CN["Contencao: isolar sem parar o processo"]
    CN --> ER["Erradicacao: remover a causa"]
    ER --> RC["Recuperacao: restaurar com backup verificado"]
    RC --> LI["Licoes aprendidas"]
    LI --> DT
```

### Monitoramento Passivo da Rede OT

Ferramentas de monitoramento OT analisam o tráfego de rede de forma **passiva** — sem injetar pacotes — para:

- Criar inventário automático de ativos (dispositivo, firmware, protocolo).
- Detectar comunicações anômalas (CLP falando com IP desconhecido, volume atípico de dados).
- Alertar sobre tentativas de varredura de rede.

**Soluções especializadas em OT:**

| Ferramenta | Empresa | Diferencial |
|---|---|---|
| Claroty | Claroty | Amplo suporte a protocolos OT; integração com SIEM |
| Dragos | Dragos | Threat intelligence focado em OT (grupos de ameaça) |
| Tenable OT | Tenable | Integração com gestão de vulnerabilidades TI |
| Microsoft Defender for IoT | Microsoft | Integrado ao Azure Sentinel |
| Nozomi Networks | Nozomi | IA para detecção de anomalias OT |

### Plano de Resposta a Incidentes OT

Em caso de incidente cibernético em ambiente OT:

1. **Detecção:** sistema de monitoramento alerta sobre atividade suspeita.
2. **Avaliação:** equipe de segurança avalia se é falso positivo ou ameaça real.
3. **Contenção:** isolar segmento afetado sem parar o processo (se possível).
4. **Erradicação:** remover o malware ou fechar o vetor de ataque.
5. **Recuperação:** restaurar sistemas a partir de backup limpo; testar antes de retornar à produção.
6. **Lições aprendidas:** documentar o incidente; atualizar procedimentos.

---

## Estudo de Caso — Segmentação por zonas e condutos em uma planta de médio porte

**Cenário.** Planta de processamento contínuo com 340 funcionários. A rede de automação cresceu
por acumulação ao longo de 15 anos: CLPs, IHM, supervisório, servidor de histórico, estações de
engenharia e o Wi-Fi da manutenção dividem hoje o mesmo conjunto de *switches*, com o roteador
corporativo ligado a um deles. Não há documentação de endereçamento.

**Diagnóstico pelo modelo de zonas e condutos (IEC 62443).** O primeiro produto do trabalho não é
um firewall: é o **inventário de ativos com função e criticidade**. Só depois as zonas aparecem.

| Zona proposta | Ativos | Nível de criticidade |
|---|---|---|
| Zona de controle | CLPs, IHM locais, *drives* | Crítica — para a produção se parar |
| Zona de supervisão | Servidores SCADA e historiador, estações de operação | Crítica |
| Zona de engenharia | Estações de programação, *notebooks* de fornecedor | Alta |
| Zona corporativa | ERP, e-mail, estações administrativas | Média |
| Zona de acesso remoto | VPN de fornecedores e acesso de manutenção | Alta, com sessão auditada |

**Regras de conduto que fizeram a diferença.** A segmentação só reduz risco quando o tráfego entre
zonas é **explícito**:

- Supervisão **lê** do controle; o controle **não inicia** conexão para a supervisão.
- Engenharia acessa o controle apenas em janela agendada, com sessão gravada.
- Corporativo **nunca** alcança o controle diretamente — inclusive o tráfego de atualização de
  *antivírus*, que costuma ser o furo silencioso das segmentações.
- Nenhum acesso remoto entra sem duplo fator e sem registro de sessão.

**O que observar no resultado.** A segmentação **não** exige trocar CLP nem parar a produção: as
zonas são implementadas em VLANs e regras de firewall, com janelas de manutenção para repassar a
rede. O ganho maior, porém, costuma ser indireto: o inventário de ativos gerado na etapa 1 é o que
permite, depois, aplicar correções e detectar anomalias de tráfego.

**Limitações do arranjo.** Segmentar sem monitorar deixa o sistema mais difícil de operar e não
mais seguro — a rede fica opaca, e cada diagnóstico passa a depender de alguém com acesso ao
firewall. A segmentação precisa vir acompanhada de registro de tráfego nas fronteiras de zona
(Seção 8.6).

---

## Resumo

- Em OT, a análise de risco deve considerar disponibilidade, integridade, confidencialidade e, sobretudo, as consequências à segurança de pessoas e ao processo; não há uma ordenação universal que sirva a todo sistema.
- Sistemas SCADA foram projetados para disponibilidade, não para segurança; a convergência TI/OT os expôs a ameaças digitais.
- A **IEC 62443** estrutura a segurança industrial em zonas e condutos e define níveis de segurança; os SL-alvo são selecionados a partir da análise de risco.
- Boas práticas essenciais: segmentação de rede, DMZ industrial, VPN com MFA, monitoramento passivo e treinamento de operadores.
- Ferramentas especializadas como Claroty e Dragos permitem monitoramento OT sem impactar o processo.

---

## Questões de Revisão

**Conceituais:**

1. Por que a prioridade de segurança em OT (Disponibilidade > Integridade > Confidencialidade) é inversa à de TI?
2. O que são "zonas de segurança" e "condutos" na IEC 62443? Cite dois exemplos de cada um.
3. Por que o antivírus convencional de TI pode ser inadequado para servidores SCADA?

**Práticas:**

4. Uma empresa petroquímica conectou sua rede OT diretamente à rede corporativa para facilitar o acesso ao historiador a partir do ERP. Identifique os riscos dessa arquitetura e proponha uma solução com DMZ industrial.
5. Um técnico de manutenção precisa acessar remotamente um CLP para realizar ajuste de parâmetros fora do horário comercial. Descreva o procedimento seguro de acesso remoto, incluindo autenticação, registro e controle de sessão.

**Desafio:**

6. Com base no incidente do Stuxnet (2010), analise: (a) Qual era o objetivo do ataque? (b) Qual vetor de infecção foi usado? (c) Como ele manipulou os CLPs Siemens? (d) Quais medidas de segurança da IEC 62443 poderiam ter dificultado ou impedido o ataque?

---

## Referências

- IEC 62443: *Security for Industrial Automation and Control Systems* (séries 1 a 4; consultar a edição vigente de cada parte aplicável no catálogo IEC).
- NIST SP 800-82 Rev. 3: *Guide to OT Security*. NIST, 2023.
- ANEEL Resolução Normativa nº 964/2021. Disponível em: aneel.gov.br.
- LANGNER, R. *Stuxnet: Dissecting a Cyberwarfare Weapon*. IEEE Security & Privacy, 2011.
- CLAROTY. *State of XIoT Security Report*. Disponível em: claroty.com/research.
