\chapter{Pirâmide de Automação e Níveis Hierárquicos}\label{piruxe2mide-de-automauxe7uxe3o-e-nuxedveis-hieruxe1rquicos}

\section*{Objetivos de Aprendizagem}

Ao final deste capítulo, o leitor será capaz de:

\begin{itemize}
\tightlist
\item
  Descrever os cinco níveis funcionais (0 a 4) do modelo ISA-95 e reconhecer extensões didáticas da pirâmide.
\item
  Identificar as tecnologias e funções de cada nível.
\item
  Compreender como se dá a integração vertical e horizontal entre sistemas.
\item
  Analisar como o IIoT está transformando a hierarquia tradicional.
\end{itemize}

\begin{center}\rule{0.5\linewidth}{0.5pt}\end{center}

\section{A Pirâmide de Automação}\label{a-piruxe2mide-de-automauxe7uxe3o}

A \textbf{pirâmide de automação} é uma representação didática das funções industriais e de negócio. O modelo \textbf{ISA-95} (\emph{Enterprise-Control System Integration}) define os níveis 0 a 4: processo físico, detecção/atuação, monitoramento e controle, operações de manufatura e planejamento/logística do negócio. Algumas representações acrescentam um nível corporativo acima do nível 4; essa extensão não deve ser apresentada como um nível adicional definido pela ISA-95.

Cada nível possui:

\begin{itemize}
\tightlist
\item
  \textbf{Função específica} no processo produtivo.
\item
  \textbf{Velocidade de resposta} diferente: quanto mais próximo do campo, mais rápido deve ser o controle.
\item
  \textbf{Volume de dados} processados: os níveis superiores lidam com informações consolidadas; os inferiores, com sinais brutos em tempo real.
\end{itemize}

\begin{caixafigura}

\textbf{{[}Figura 2.1 -- Pirâmide de Automação Clássica (ISA-95){]}}
\emph{Pirâmide de cinco níveis, numerados de 0 a 4 conforme ISA-95: processo físico; sensores e atuadores; monitoramento e controle (CLP, DCS, SCADA conforme a função); operações de manufatura (MES/MOM); planejamento e logística do negócio (ERP). Mostrar a direção da integração sem sugerir que todo produto pertence exclusivamente a um único nível. Não incluir um nível 5 como se fosse parte da ISA-95.}

\end{caixafigura}

\begin{center}\rule{0.5\linewidth}{0.5pt}\end{center}

\section{\texorpdfstring{Nível 0 --- Campo (Processo Físico)}{Nível 0  Campo (Processo Físico)}}\label{nuxedvel-0-campo-processo-fuxedsico}

O \textbf{Nível 0} é a base da pirâmide: o processo físico em si --- os equipamentos, tubulações, motores, reatores e as variáveis físicas que precisam ser medidas e controladas.

\textbf{Componentes típicos:}
- Variáveis: temperatura, pressão, vazão, nível, posição, velocidade.
- Equipamentos: bombas, compressores, válvulas, correias transportadoras, fornos.

\begin{caixanota}

\textbf{Nota:} Tecnicamente, o ``Nível 0'' representa o processo e não contém nenhum componente eletrônico de automação. Ele é o objeto a ser controlado pelos demais níveis.

\end{caixanota}

\begin{center}\rule{0.5\linewidth}{0.5pt}\end{center}

\section{\texorpdfstring{Nível 1 --- Instrumentação de Campo}{Nível 1  Instrumentação de Campo}}\label{nuxedvel-1-instrumentauxe7uxe3o-de-campo}

O \textbf{Nível 1} engloba todos os dispositivos que fazem a interface direta com o processo: \textbf{sensores} (que medem variáveis) e \textbf{atuadores} (que executam ações de controle).

\subsection{Sensores e Transmissores}\label{sensores-e-transmissores}

\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\linewidth - 4\tabcolsep) * \real{0.3333}}
  >{\raggedright\arraybackslash}p{(\linewidth - 4\tabcolsep) * \real{0.3333}}
  >{\raggedright\arraybackslash}p{(\linewidth - 4\tabcolsep) * \real{0.3333}}@{}}
\toprule\noalign{}
\begin{minipage}[b]{\linewidth}\raggedright
Variável
\end{minipage} & \begin{minipage}[b]{\linewidth}\raggedright
Princípio de Medição
\end{minipage} & \begin{minipage}[b]{\linewidth}\raggedright
Exemplos de Sensores
\end{minipage} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
Temperatura & Resistência elétrica (RTD), termopar (EMF) & PT-100, termopar tipo K/J \\
Pressão & Célula capacitiva, extensométrica & Rosemount 3051, Endress+Hauser PMC \\
Vazão & Pressão diferencial, efeito Coriolis, eletromagnético & Yokogawa ADMAG, Emerson Micro Motion \\
Nível & Ultrassônico, radar, pressão hidrostática & VEGA VEGAPULS, Siemens Sitrans LR \\
Posição/Velocidade & Encoder, resolver, sensor indutivo & Heidenhain, Balluff \\
\end{longtable}

\subsection{Atuadores}\label{atuadores}

\begin{itemize}
\tightlist
\item
  \textbf{Válvulas de controle:} ajustam vazão de fluidos (ex.: Fisher, Metso).
\item
  \textbf{Motores elétricos:} acionados por inversores de frequência (ex.: WEG, ABB ACS).
\item
  \textbf{Relés e contatores:} acionamento de cargas elétricas.
\item
  \textbf{Sistemas pneumáticos:} cilindros e válvulas solenoides.
\end{itemize}

\begin{caixafigura}

\textbf{{[}Figura 2.2 -- Exemplos de instrumentos de campo{]}}
\emph{Montagem fotográfica com: (a) transmissor de pressão diferencial Rosemount; (b) válvula de controle com posicionador; (c) sensor de nível radar; (d) encoder industrial. Legendas indicando variável medida e protocolo de comunicação (4-20 mA, HART, Profibus PA).}

\end{caixafigura}

\begin{caixadica}

\textbf{Dica:} O protocolo \textbf{HART} (\emph{Highway Addressable Remote Transducer}) permite a comunicação digital bidirecional sobre o sinal analógico 4-20 mA. Isso possibilita configurar remotamente e obter diagnósticos de um transmissor sem interromper o sinal de controle.

\end{caixadica}

\begin{center}\rule{0.5\linewidth}{0.5pt}\end{center}

\section{\texorpdfstring{Níveis 1 e 2 --- Detecção, atuação, monitoramento e controle}{Níveis 1 e 2  Detecção, atuação, monitoramento e controle}}\label{nuxedveis-1-e-2-detecuxe7uxe3o-atuauxe7uxe3o-monitoramento-e-controle}

No \textbf{Nível 1}, os dispositivos fazem a interface com o processo e executam funções básicas de detecção e atuação. No \textbf{Nível 2}, sistemas de controle e supervisão monitoram o processo e executam ou apoiam o controle automático. A alocação exata de CLP, DCS, IHM e SCADA depende da arquitetura; a pirâmide representa funções, não uma regra física de localização.

\subsection{\texorpdfstring{CLP --- Controlador Lógico Programável}{CLP  Controlador Lógico Programável}}\label{clp-controlador-luxf3gico-programuxe1vel}

O \textbf{CLP} é o equipamento dominante na automação discreta e em batelada. Suas características:

\begin{itemize}
\tightlist
\item
  Programação em linguagens da norma \textbf{IEC 61131-3}: Ladder Diagram (LD), Function Block Diagram (FBD), Structured Text (ST) e Sequential Function Chart (SFC). A Instruction List (IL), presente em edições antigas, foi removida da 4ª edição publicada em 2025; projetos legados ainda podem encontrá-la.
\item
  Alta confiabilidade e robustez para ambientes industriais.
\item
  Ciclos de varredura da ordem de \textbf{1 a 100 ms}.
\item
  Comunicação via Modbus, Profibus, Profinet, EtherNet/IP, OPC UA.
\end{itemize}

\textbf{Principais fabricantes:} Siemens (S7-1200/1500), Allen-Bradley (ControlLogix), Schneider (Modicon M340/M580), Mitsubishi (MELSEC iQ-R).

\subsection{\texorpdfstring{DCS --- Sistema de Controle Distribuído}{DCS  Sistema de Controle Distribuído}}\label{dcs-sistema-de-controle-distribuuxeddo}

O \textbf{DCS} (\emph{Distributed Control System}) é projetado para processos contínuos de grande escala. Suas características:

\begin{itemize}
\tightlist
\item
  Controle distribuído em múltiplos controladores de campo, com banco de dados centralizado.
\item
  Algoritmos PID (\emph{Proportional-Integral-Derivative}) otimizados para controle de processo.
\item
  Alta disponibilidade: arquitetura redundante (CPU, rede, fonte de alimentação).
\item
  Integração nativa com instrumentação de campo (Foundation Fieldbus, HART).
\end{itemize}

\textbf{Principais fabricantes:} Honeywell (Experion PKS), ABB (Ability System 800xA), Yokogawa (CENTUM VP), Emerson (DeltaV).

\subsection{\texorpdfstring{RTU --- Unidade Terminal Remota}{RTU  Unidade Terminal Remota}}\label{rtu-unidade-terminal-remota}

A \textbf{RTU} (\emph{Remote Terminal Unit}) é usada em aplicações geograficamente distribuídas, onde não há rede elétrica confiável ou conectividade local. Possui baixo consumo energético e comunicação via rádio, GPRS, 4G ou satélite.

\textbf{Aplicações típicas:} oleodutos, gasodutos, subestações de energia, estações de bombeamento de água, telemetria agrícola.

\begin{center}
\IfFileExists{../figuras/capitulo-02-m1.pdf}{%
  \includegraphics[width=\linewidth,height=0.8\textheight,keepaspectratio]{../figuras/capitulo-02-m1.pdf}%
}{\fbox{\parbox{0.9\linewidth}{\small Diagrama Mermaid ainda não renderizado: capitulo-02-m1. Rode scripts/render-mermaid.sh.}}}
\end{center}

\begin{caixafigura}

\textbf{{[}Figura 2.3 -- Arquitetura RTU em campo remoto{]}}
\emph{Diagrama mostrando: campo remoto com RTU conectada a sensores e atuadores; link de comunicação sem fio (ícone de antena ou satélite) até o centro de controle com servidor SCADA. Exemplo real: estação de bombeamento de água em área rural.}

\end{caixafigura}

\begin{center}\rule{0.5\linewidth}{0.5pt}\end{center}

\section{\texorpdfstring{Nível 2 --- Monitoramento e controle (inclui SCADA/HMI)}{Nível 2  Monitoramento e controle (inclui SCADA/HMI)}}\label{nuxedvel-2-monitoramento-e-controle-inclui-scadahmi}

O \textbf{Nível 2} inclui funções de monitoramento e supervisão. Em muitas arquiteturas, é onde operam sistemas SCADA e estações de operação; controladores locais executam as malhas e sequências que precisam continuar funcionando sem depender da interface supervisória.

Essas funções são abordadas em detalhes nos Capítulos 3 e 4. Em resumo:

\begin{itemize}
\tightlist
\item
  \textbf{HMI local:} painel com tela touchscreen instalado próximo ao equipamento.
\item
  \textbf{SCADA centralizado:} servidor com banco de dados, servidor de alarmes, cliente web e thin clients espalhados pela planta ou sala de controle.
\end{itemize}

\begin{center}\rule{0.5\linewidth}{0.5pt}\end{center}

\section{\texorpdfstring{Nível 3 --- Operações de Manufatura (MES/MOM)}{Nível 3  Operações de Manufatura (MES/MOM)}}\label{nuxedvel-3-operauxe7uxf5es-de-manufatura-mesmom}

O \textbf{MES} (\emph{Manufacturing Execution System}) ou \textbf{MOM} (\emph{Manufacturing Operations Management}) coordena e registra as operações de manufatura, fazendo a interface entre o controle da produção e as funções de negócio. Suas funções incluem:

\begin{itemize}
\tightlist
\item
  \textbf{Rastreabilidade:} registro do histórico completo de cada lote produzido.
\item
  \textbf{Qualidade:} coleta de dados de qualidade e gestão de não-conformidades.
\item
  \textbf{Programação:} sequenciamento de ordens de produção.
\item
  \textbf{OEE} (\emph{Overall Equipment Effectiveness}): cálculo de disponibilidade, desempenho e qualidade dos equipamentos.
\item
  \textbf{Gestão de energia:} monitoramento e otimização do consumo energético.
\end{itemize}

\textbf{Exemplos:} SAP ME, Rockwell Plex, Siemens Opcenter, TOTVS.

\begin{center}\rule{0.5\linewidth}{0.5pt}\end{center}

\section{\texorpdfstring{Nível 4 --- Planejamento e Logística do Negócio (ERP)}{Nível 4  Planejamento e Logística do Negócio (ERP)}}\label{nuxedvel-4-planejamento-e-loguxedstica-do-neguxf3cio-erp}

O \textbf{ERP} (\emph{Enterprise Resource Planning}) integra funções de negócio como finanças, recursos humanos, logística, vendas e planejamento. Troca informações com sistemas de operações de manufatura; essa integração não exige que todo dado de processo seja enviado diretamente ao ERP.

\textbf{Integração ERP MES/MOM:} a ISA-95 define modelos e atividades para a integração entre o domínio de negócio (Nível 4) e as operações de manufatura (Nível 3), além de terminologia e modelos relacionados.

\begin{center}\rule{0.5\linewidth}{0.5pt}\end{center}

\section{Integração Vertical e Horizontal}\label{integrauxe7uxe3o-vertical-e-horizontal}

\subsection{Integração Vertical}\label{integrauxe7uxe3o-vertical}

A \textbf{integração vertical} conecta os níveis hierárquicos --- do sensor ao ERP --- permitindo que dados de processo sejam visíveis em tempo real para a gestão e que decisões corporativas influenciem a programação da produção.

\begin{caixafigura}

\textbf{{[}Figura 2.4 -- Integração vertical na pirâmide de automação{]}}
\emph{Seta bidirecional percorrendo todos os cinco níveis da pirâmide. Exemplos de dados que fluem para cima (telemetria, OEE, consumo) e para baixo (ordens de produção, receitas, metas de qualidade).}

\end{caixafigura}

\subsection{Integração Horizontal}\label{integrauxe7uxe3o-horizontal}

A \textbf{integração horizontal} conecta sistemas do mesmo nível --- por exemplo, diferentes células de produção, linhas de manufatura ou plantas geograficamente distribuídas --- compartilhando dados em tempo real.

\textbf{Protocolos de integração comuns:} OPC UA (nativo), REST/HTTP, banco de dados compartilhado, MQTT com broker centralizado.

\begin{center}\rule{0.5\linewidth}{0.5pt}\end{center}

\section{A Pirâmide Revisitada: IIoT e a Convergência TI/OT}\label{a-piruxe2mide-revisitada-iiot-e-a-converguxeancia-tiot}

O modelo tradicional de pirâmide foi concebido em uma época em que os sistemas de \textbf{TI} (\emph{Tecnologia da Informação}) e \textbf{OT} (\emph{Operational Technology}) eram completamente separados. Com o advento do \textbf{IIoT} (\emph{Industrial Internet of Things}), essa separação está sendo eliminada.

\textbf{Principais mudanças:}

\begin{itemize}
\tightlist
\item
  \textbf{Edge Computing:} processamento de dados ocorre diretamente em gateways de campo, sem passar pelos níveis intermediários.
\item
  \textbf{Cloud SCADA:} o nível supervisório pode ser hospedado na nuvem, acessível de qualquer lugar.
\item
  \textbf{Acesso direto sensor \ensuremath{\rightarrow} nuvem:} dispositivos IIoT publicam dados diretamente em plataformas como AWS IoT ou Azure IoT Hub via MQTT, ``pulando'' os níveis da pirâmide.
\item
  \textbf{Analytics e IA:} algoritmos de aprendizado de máquina operam sobre dados históricos de processo, retroalimentando decisões de controle.
\end{itemize}

\begin{figure}
\centering
\pandocbounded{\includegraphics[keepaspectratio,alt={Figura 2.5  Pirâmide tradicional de automação industrial}]{../figuras/piramide_automacao.jpeg}}
\caption[Figura 2.5 -- Pirâmide tradicional de automação industrial]{Figura 2.5 -- Pirâmide tradicional de automação industrial. \textbf{Fonte:} arquivo \passthrough{\lstinline!piramide\_automacao.jpeg!} fornecido no repositório; autoria e fonte original não informadas.}
\end{figure}

\begin{caixanota}

\textbf{Nota:} a imagem representa uma convenção tradicional em cinco níveis (1 a 5), não uma representação direta dos níveis ISA-95 (0 a 4) definidos neste capítulo. Ela não representa a arquitetura IIoT.

\end{caixanota}

\begin{caixaatencao}

\textbf{Atenção:} A convergência TI/OT traz desafios significativos de \textbf{cibersegurança}. Sistemas de controle que antes eram isolados fisicamente (\emph{air gap}) passam a ter conectividade com redes externas, aumentando a superfície de ataque. Este tema é aprofundado no Capítulo 8.

\end{caixaatencao}

\begin{center}\rule{0.5\linewidth}{0.5pt}\end{center}

\section{\texorpdfstring{Estudo de Caso --- Duas plantas, duas formas de integrar}{Estudo de Caso  Duas plantas, duas formas de integrar}}\label{estudo-de-caso-duas-plantas-duas-formas-de-integrar}

\textbf{Cenário.} Duas unidades do mesmo grupo industrial. A \textbf{planta A} opera desde 1998:
controladores de gerações diferentes, barramento PROFIBUS no chão de fábrica, supervisório
instalado em 2006 e um historiador que só recebe dados do supervisório. A \textbf{planta B} entrou em
operação recentemente, com Ethernet industrial em toda a fábrica e \emph{gateways} que publicam dados
diretamente na nuvem.

\textbf{O que a pirâmide explica bem --- nas duas plantas.}

\begin{itemize}
\tightlist
\item
  \textbf{Integração vertical} entre os níveis 3 e 4: a ordem de produção desce, o resultado da
  produção sobe.
\item
  \textbf{Separação de responsabilidade}: quem controla o quê e com qual requisito de tempo.
\item
  \textbf{Vocabulário comum}: quando alguém diz ``nível 2'', o escopo é o mesmo em qualquer unidade.
\end{itemize}

\textbf{Onde a pirâmide deixa de descrever o que existe --- na planta B.}

\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\linewidth - 4\tabcolsep) * \real{0.3333}}
  >{\raggedright\arraybackslash}p{(\linewidth - 4\tabcolsep) * \real{0.3333}}
  >{\raggedright\arraybackslash}p{(\linewidth - 4\tabcolsep) * \real{0.3333}}@{}}
\toprule\noalign{}
\begin{minipage}[b]{\linewidth}\raggedright
Comportamento observado na planta B
\end{minipage} & \begin{minipage}[b]{\linewidth}\raggedright
Leitura pela pirâmide
\end{minipage} & \begin{minipage}[b]{\linewidth}\raggedright
Por que a leitura falha
\end{minipage} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
Sensor de vibração publica na nuvem sem passar pelo CLP & Caminho direto entre campo e serviço externo & A pirâmide descreve níveis funcionais, não impõe um caminho único para os dados \\
Modelo analítico propõe um \emph{setpoint} ao CLP & Integração entre analytics e controle & A proposta deve passar por validação e autoridade de controle local antes de ser aplicada \\
Dado bruto chega ao time de analytics antes do supervisório & Fluxos paralelos de dados & Os níveis funcionais não determinam a ordem de entrega de cada fluxo \\
\end{longtable}

\textbf{Conclusão de engenharia.} A pirâmide continua sendo o melhor \textbf{mapa de responsabilidades} ---
e é isso que ela deve ser usada para responder: onde mora a lógica de controle, quem decide o quê,
qual requisito de tempo se aplica. O que ela não descreve mais é a \textbf{topologia física} do fluxo de
dados. Projetos que confundem as duas coisas acabam criando arquiteturas em que a nuvem participa
de um laço de controle crítico --- erro que a Seção 2.9 já antecipa e o Capítulo 11 reforça.

\textbf{Pergunta de verificação.} Na planta B, se o link de internet cair às 3 h da manhã, o processo
continua em segurança? Se a resposta depende de algum serviço fora da fábrica, o desenho está
apoiado na pirâmide errada.

\begin{center}\rule{0.5\linewidth}{0.5pt}\end{center}

\section{Resumo}\label{resumo}

\begin{itemize}
\tightlist
\item
  A ISA-95 descreve cinco níveis funcionais, numerados de 0 a 4: processo físico; detecção e atuação; monitoramento e controle; operações de manufatura; planejamento e logística do negócio.
\item
  Cada nível tem função, tecnologia e velocidade de resposta específicas.
\item
  \textbf{CLP}, \textbf{DCS} e \textbf{RTU} são as tecnologias dominantes no nível de controle, cada uma adequada a um tipo de processo.
\item
  O \textbf{MES/MOM} conecta as operações de manufatura às funções de negócio; a ISA-95 fornece modelos e terminologia para essa integração.
\item
  O \textbf{IIoT} está achatando a pirâmide, permitindo que dados de campo cheguem diretamente à nuvem e às ferramentas de analytics.
\end{itemize}

\begin{center}\rule{0.5\linewidth}{0.5pt}\end{center}

\section{Questões de Revisão}\label{questuxf5es-de-revisuxe3o}

\textbf{Conceituais:}

\begin{enumerate}
\def\labelenumi{\arabic{enumi}.}
\tightlist
\item
  Quais são os cinco níveis da pirâmide de automação? Descreva a função principal de cada um.
\item
  Qual é a diferença fundamental entre um CLP e um DCS? Em qual tipo de processo cada um é mais indicado?
\item
  O que é uma RTU e em que situação ela é mais adequada do que um CLP convencional?
\end{enumerate}

\textbf{Práticas:}

\begin{enumerate}
\def\labelenumi{\arabic{enumi}.}
\setcounter{enumi}{3}
\tightlist
\item
  Uma empresa deseja integrar os dados de produção de três linhas automatizadas ao seu sistema ERP. Quais níveis da pirâmide precisam ser interconectados? Quais protocolos ou sistemas fariam essa integração?
\item
  Explique com suas palavras como o Edge Computing altera o fluxo de dados na pirâmide de automação tradicional.
\end{enumerate}

\textbf{Desafio:}

\begin{enumerate}
\def\labelenumi{\arabic{enumi}.}
\setcounter{enumi}{5}
\tightlist
\item
  Compare a pirâmide de automação clássica com o modelo de referência RAMI 4.0 (\emph{Reference Architecture Model Industry 4.0}). Quais conceitos são equivalentes? Quais são as principais diferenças?
\end{enumerate}

\begin{center}\rule{0.5\linewidth}{0.5pt}\end{center}

\section{Referências}\label{referuxeancias}

\begin{itemize}
\tightlist
\item
  ANSI/ISA-95.00.01: \emph{Enterprise-Control System Integration --- Models and Terminology}. ISA. Consultar a edição vigente no catálogo da ISA antes de especificações contratuais.
\item
  IEC 61131-3:2025: \emph{Programmable Controllers --- Part 3: Programming Languages}. IEC, 4ª ed., 2025.
\item
  NIST: \emph{Guide to Industrial Control Systems (ICS) Security}. NIST SP 800-82 Rev.~2, 2015.
\item
  KAGERMANN, H. et al.~\emph{Recommendations for implementing the strategic initiative Industrie 4.0}. Acatech, 2013.
\item
  SIEMENS. \emph{Totally Integrated Automation Portal (TIA Portal)}. \url{siemens.com/tia}.
\end{itemize}
